,name,typ,node,M2S_node,maxcap,Gen_MWh,Weights,heat_rate,mincap,var_om,no_load,st_cost,ramp,minup,mindn,Long,Lat,geometry,index_right,NAME
621,n_9869_solar,solar,9869,n_9869,10000.0,8.5,,0.0,0.0,0.0,0.0,0,0.0,0,0,-77.97525187,34.82198645,POINT (-77.97525186999999 34.82198645),0,DUKE ENERGY PROGRESS EAST
622,n_9870_solar,solar,9870,n_9870,10000.0,17.9,,0.0,0.0,0.0,0.0,0,0.0,0,0,-78.09130905,35.00874645,POINT (-78.09130905000001 35.00874645),0,DUKE ENERGY PROGRESS EAST
623,n_9871_solar,solar,9871,n_9871,10000.0,11.5,,0.0,0.0,0.0,0.0,0,0.0,0,0,-77.98756539,34.88548203,POINT (-77.98756539 34.88548203),0,DUKE ENERGY PROGRESS EAST
624,n_9872_solar,solar,9872,n_9872,10000.0,10.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-77.97875707,34.81702882,POINT (-77.97875707 34.81702882),0,DUKE ENERGY PROGRESS EAST
625,n_9873_solar,solar,9873,n_9873,10000.0,80.9,,0.0,0.0,0.0,0.0,0,0.0,0,0,-77.69780945,35.24226756,POINT (-77.69780944999999 35.24226756),0,DUKE ENERGY PROGRESS EAST
626,n_9874_solar,solar,9874,n_9874,10000.0,1.5,,0.0,0.0,0.0,0.0,0,0.0,0,0,-78.27990736,35.05836457,POINT (-78.27990736 35.05836457),0,DUKE ENERGY PROGRESS EAST
627,n_9876_solar,solar,9876,n_9876,10000.0,20.3,,0.0,0.0,0.0,0.0,0,0.0,0,0,-78.10944246,35.18700857,POINT (-78.10944246 35.18700857),0,DUKE ENERGY PROGRESS EAST
628,n_9877_solar,solar,9877,n_9877,10000.0,2.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-78.60365181,35.31957181,POINT (-78.60365181 35.31957181),0,DUKE ENERGY PROGRESS EAST
629,n_9881_solar,solar,9881,n_9881,10000.0,19.9,,0.0,0.0,0.0,0.0,0,0.0,0,0,-79.53326206,34.802287,POINT (-79.53326206 34.802287),0,DUKE ENERGY PROGRESS EAST
630,n_9883_solar,solar,9883,n_9883,10000.0,10.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-79.43839985,33.71626704,POINT (-79.43839985 33.71626704),0,DUKE ENERGY PROGRESS EAST
631,n_9886_solar,solar,9886,n_9886,10000.0,15.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-79.68480599,34.91053621,POINT (-79.68480599 34.91053621),0,DUKE ENERGY PROGRESS EAST
632,n_9887_solar,solar,9887,n_9887,10000.0,9.8,,0.0,0.0,0.0,0.0,0,0.0,0,0,-79.16912087,34.92991718,POINT (-79.16912087 34.92991718),0,DUKE ENERGY PROGRESS EAST
633,n_9929_solar,solar,9929,n_9929,10000.0,2.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-79.84365851,34.52273532,POINT (-79.84365851 34.52273532),0,DUKE ENERGY PROGRESS EAST
634,n_9930_solar,solar,9930,n_9930,10000.0,4.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-80.27320379,33.59730697,POINT (-80.27320379 33.59730697),0,DUKE ENERGY PROGRESS EAST
635,n_9941_solar,solar,9941,n_9941,10000.0,14.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-79.92442689,34.26830854,POINT (-79.92442689000001 34.26830854),0,DUKE ENERGY PROGRESS EAST
636,n_9945_solar,solar,9945,n_9945,10000.0,6.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-80.14399279,34.12032163,POINT (-80.14399279 34.12032163),0,DUKE ENERGY PROGRESS EAST
637,n_9948_solar,solar,9948,n_9948,10000.0,4.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-80.35954459,33.61810484,POINT (-80.35954459 33.61810484),0,DUKE ENERGY PROGRESS EAST
640,n_998_solar,solar,998,n_998,10000.0,3.6,,0.0,0.0,0.0,0.0,0,0.0,0,0,-78.96208691,33.7656404,POINT (-78.96208691 33.7656404),0,DUKE ENERGY PROGRESS EAST
641,n_9994_solar,solar,9994,n_9994,10000.0,10.2,,0.0,0.0,0.0,0.0,0,0.0,0,0,-79.45866126,35.2798323,POINT (-79.45866126 35.2798323),0,DUKE ENERGY PROGRESS EAST
642,n_9995_solar,solar,9995,n_9995,10000.0,16.9,,0.0,0.0,0.0,0.0,0,0.0,0,0,-79.1830868,35.46225159,POINT (-79.1830868 35.46225159),0,DUKE ENERGY PROGRESS EAST
643,n_6699_solar,solar,6699,n_6699,10000.0,5.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-78.44798622,35.86357053,POINT (-78.44798622 35.86357053),0,DUKE ENERGY PROGRESS EAST
644,PP_59968_1,wind,6422,n_6422,10000.0,208.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-76.46146039,36.22260631,POINT (-76.46146039 36.22260631),0,DUKE ENERGY PROGRESS EAST
0,PP_2712_1,coal,1514,n_1514,410.8,410.8,,10.80519868,156.104,4.6,540.6272956,28756,143.78,24,24,-79.0722478,36.48093073,POINT (-79.0722478 36.48093073),1,DUKE ENERGY CAROLINAS
1,PP_2712_2,coal,1514,n_1514,657.0,657.0,,9.840114956,249.66,4.6,787.408899,45990,229.95,24,24,-79.0722478,36.48093073,POINT (-79.0722478 36.48093073),1,DUKE ENERGY CAROLINAS
2,PP_2712_3,coal,1514,n_1514,745.2,745.2,,4.881865003,283.176,4.6,443.0914697,52164,260.82,24,24,-79.0722478,36.48093073,POINT (-79.0722478 36.48093073),1,DUKE ENERGY CAROLINAS
3,PP_2712_4,coal,1514,n_1514,745.2,745.2,,6.117322117,283.176,4.6,555.224949,52164,260.82,24,24,-79.0722478,36.48093073,POINT (-79.0722478 36.48093073),1,DUKE ENERGY CAROLINAS
4,PP_2718_1,coal,28502,n_28502,163.2,163.2,,4.693542781,62.016,4.6,93.29442928,11424,57.12,24,24,-81.01114859,35.1902869,POINT (-81.01114859 35.1902869),1,DUKE ENERGY CAROLINAS
5,PP_2718_5,coal,28502,n_28502,278.0,278.0,,12.70930392,105.64,4.6,430.3297173,19460,97.3,24,24,-81.01114859,35.1902869,POINT (-81.01114859 35.1902869),1,DUKE ENERGY CAROLINAS
6,PP_2721_5,coal,30898,n_30898,621.0,621.0,,12.06297659,235.98,4.6,912.3907261,43470,217.35,24,24,-81.75827158,35.22541932,POINT (-81.75827158 35.22541932),1,DUKE ENERGY CAROLINAS
7,PP_2721_6,coal,30898,n_30898,909.5,909.5,,9.347078398,345.61,4.6,1035.41241,63665,318.325,24,24,-81.75827158,35.22541932,POINT (-81.75827158 35.22541932),1,DUKE ENERGY CAROLINAS
8,PP_2727_1,coal,6669,n_6669,348.5,348.5,,9.827141871,132.43,4.6,417.1236224,24395,121.975,24,24,-80.96727596,35.59656688,POINT (-80.96727595999999 35.59656688),1,DUKE ENERGY CAROLINAS
9,PP_2727_2,coal,6669,n_6669,348.5,348.5,,9.897611564,132.43,4.6,420.1147845,24395,121.975,24,24,-80.96727596,35.59656688,POINT (-80.96727595999999 35.59656688),1,DUKE ENERGY CAROLINAS
10,PP_2727_3,coal,6669,n_6669,711.0,711.0,,10.00982873,270.18,4.6,866.8241942,49770,248.85,24,24,-80.96727596,35.59656688,POINT (-80.96727595999999 35.59656688),1,DUKE ENERGY CAROLINAS
11,PP_2727_4,coal,6669,n_6669,711.0,711.0,,9.712992375,270.18,4.6,841.1189657,49770,248.85,24,24,-80.96727596,35.59656688,POINT (-80.96727595999999 35.59656688),1,DUKE ENERGY CAROLINAS
12,PP_54276_TG3,coal,4169,n_4169,28.0,28.0,,18.92863428,10.64,4.6,64.55235469,1960,9.8,24,24,-79.06201637,35.90751668,POINT (-79.06201636999999 35.90751668),1,DUKE ENERGY CAROLINAS
17,PP_6250_1,coal,1834,n_1834,763.2,763.2,,6.953060785,290.016,4.6,646.3223362,53424,267.12,24,24,-78.88850487,36.52486756,POINT (-78.88850487000001 36.52486756),1,DUKE ENERGY CAROLINAS
18,PP_8042_1,coal,6682,n_6682,1245.6,1245.6,,9.779299392,473.328,4.6,1483.61467,87192,435.96,24,24,-80.06253841,36.27938244,POINT (-80.06253841 36.27938244),1,DUKE ENERGY CAROLINAS
19,PP_8042_2,coal,6682,n_6682,1245.6,1245.6,,9.609722212,473.328,4.6,1457.888165,87192,435.96,24,24,-80.06253841,36.27938244,POINT (-80.06253841 36.27938244),1,DUKE ENERGY CAROLINAS
22,PP_10795_GEN3,ngct,31014,n_31014,19.0,19.0,,8.79,7.22,3.17,24.6306348,1330,19.0,1,1,-80.65528985,34.24364043,POINT (-80.65528985 34.24364043),1,DUKE ENERGY CAROLINAS
23,PP_2706_CT5,ngcc,28665,n_28665,191.2,191.2,,10.18051779,72.656,3.17,276.7927479,13384,191.2,6,6,-82.54354096,35.47203116,POINT (-82.54354096 35.47203116),1,DUKE ENERGY CAROLINAS
24,PP_2706_CT7,ngcc,28665,n_28665,191.2,191.2,,10.20180861,72.656,3.17,277.3716128,13384,191.2,6,6,-82.54354096,35.47203116,POINT (-82.54354096 35.47203116),1,DUKE ENERGY CAROLINAS
25,PP_2706_GT1,ngct,28665,n_28665,211.7,211.7,,14.65058599,80.446,3.17,457.4135049,14819,211.7,1,1,-82.54354096,35.47203116,POINT (-82.54354096 35.47203116),1,DUKE ENERGY CAROLINAS
26,PP_2706_GT2,ngct,28665,n_28665,211.8,211.8,,8.87774897,80.484,3.17,277.3077106,14826,211.8,1,1,-82.54354096,35.47203116,POINT (-82.54354096 35.47203116),1,DUKE ENERGY CAROLINAS
27,PP_2706_ST6,ngcc,28665,n_28665,102.8,102.8,,7.022,39.064,3.17,102.6480945,7196,102.8,6,6,-82.54354096,35.47203116,POINT (-82.54354096 35.47203116),1,DUKE ENERGY CAROLINAS
28,PP_2706_ST8,ngcc,28665,n_28665,102.8,102.8,,7.022,39.064,3.17,102.6480945,7196,102.8,6,6,-82.54354096,35.47203116,POINT (-82.54354096 35.47203116),1,DUKE ENERGY CAROLINAS
43,PP_2720_CT11,ngcc,31267,n_31267,185.3,185.3,,11.70664028,70.414,3.17,308.464113,12971,185.3,6,6,-80.37402243,35.71371477,POINT (-80.37402243 35.71371477),1,DUKE ENERGY CAROLINAS
44,PP_2720_CT12,ngcc,31267,n_31267,185.3,185.3,,11.41271849,70.414,3.17,300.7194209,12971,185.3,6,6,-80.37402243,35.71371477,POINT (-80.37402243 35.71371477),1,DUKE ENERGY CAROLINAS
45,PP_2720_ST10,ngcc,31267,n_31267,327.3,327.3,,6.93533071,124.374,3.17,322.7826127,22911,327.3,6,6,-80.37402243,35.71371477,POINT (-80.37402243 35.71371477),1,DUKE ENERGY CAROLINAS
46,PP_2723_CT8,ngcc,7014,n_7014,185.3,185.3,,12.05815067,70.414,3.17,317.7262359,12971,185.3,6,6,-79.75264895,36.36601418,POINT (-79.75264894999999 36.36601418),1,DUKE ENERGY CAROLINAS
47,PP_2723_CT9,ngcc,7014,n_7014,185.3,185.3,,11.9697903,70.414,3.17,315.3979843,12971,185.3,6,6,-79.75264895,36.36601418,POINT (-79.75264894999999 36.36601418),1,DUKE ENERGY CAROLINAS
48,PP_2723_ST7,ngcc,7014,n_7014,327.3,327.3,,7.169014213,124.374,3.17,333.6586581,22911,327.3,6,6,-79.75264895,36.36601418,POINT (-79.75264894999999 36.36601418),1,DUKE ENERGY CAROLINAS
51,PP_3264_3,ngct,10239,n_10239,163.2,163.2,,7.192703841,62.016,3.17,173.1192899,11424,163.2,1,1,-82.43436731,34.6016465,POINT (-82.43436731 34.6016465),1,DUKE ENERGY CAROLINAS
52,PP_3264_7,ngct,10239,n_10239,54.0,54.0,,11.97473995,20.52,3.17,95.36587098,3780,54.0,1,1,-82.43436731,34.6016465,POINT (-82.43436731 34.6016465),1,DUKE ENERGY CAROLINAS
53,PP_3264_8,ngct,10239,n_10239,54.0,54.0,,15.78093839,20.52,3.17,125.6781309,3780,54.0,1,1,-82.43436731,34.6016465,POINT (-82.43436731 34.6016465),1,DUKE ENERGY CAROLINAS
54,PP_3264_CT11,ngcc,10239,n_10239,242.3,242.3,,12.18914372,92.074,3.17,419.9751211,16961,242.3,6,6,-82.43436731,34.6016465,POINT (-82.43436731 34.6016465),1,DUKE ENERGY CAROLINAS
55,PP_3264_CT12,ngcc,10239,n_10239,242.3,242.3,,12.16408733,92.074,3.17,419.111807,16961,242.3,6,6,-82.43436731,34.6016465,POINT (-82.43436731 34.6016465),1,DUKE ENERGY CAROLINAS
56,PP_3264_ST10,ngcc,10239,n_10239,362.1,362.1,,7.192703841,137.598,3.17,370.3545253,25347,362.1,6,6,-82.43436731,34.6016465,POINT (-82.43436731 34.6016465),1,DUKE ENERGY CAROLINAS
57,PP_3291_GT2,ngct,9961,n_9961,19.6,19.6,,16.4977092,7.448,3.17,47.6884102,1372,19.6,1,1,-81.33094584,34.26710771,POINT (-81.33094584 34.26710771),1,DUKE ENERGY CAROLINAS
58,PP_3291_GT3,ngct,9961,n_9961,22.3,22.3,,16.49769738,8.474,3.17,54.25769313,1561,22.3,1,1,-81.33094584,34.26710771,POINT (-81.33094584 34.26710771),1,DUKE ENERGY CAROLINAS
59,PP_3291_GT4,ngct,9961,n_9961,22.3,22.3,,16.49769738,8.474,3.17,54.25769313,1561,22.3,1,1,-81.33094584,34.26710771,POINT (-81.33094584 34.26710771),1,DUKE ENERGY CAROLINAS
60,PP_55043_GT1,ngcc,4521,n_4521,60.0,60.0,,12.37510126,22.8,3.17,105.5837211,4200,60.0,6,6,-81.57428123,35.07629645,POINT (-81.57428123 35.07629645),1,DUKE ENERGY CAROLINAS
61,PP_55043_ST1,ngcc,4521,n_4521,41.2,41.2,,7.260931387,15.656,3.17,42.53892406,2884,41.2,6,6,-81.57428123,35.07629645,POINT (-81.57428123 35.07629645),1,DUKE ENERGY CAROLINAS
62,PP_55166_CT01,ngct,4521,n_4521,197.0,197.0,,11.94986135,74.86,3.17,347.1860137,13790,197.0,1,1,-81.57428123,35.07629645,POINT (-81.57428123 35.07629645),1,DUKE ENERGY CAROLINAS
63,PP_55166_CT02,ngct,4521,n_4521,197.0,197.0,,11.18838102,74.86,3.17,325.0622993,13790,197.0,1,1,-81.57428123,35.07629645,POINT (-81.57428123 35.07629645),1,DUKE ENERGY CAROLINAS
64,PP_55166_CT03,ngct,4521,n_4521,197.0,197.0,,7.617751931,74.86,3.17,221.3228128,13790,197.0,1,1,-81.57428123,35.07629645,POINT (-81.57428123 35.07629645),1,DUKE ENERGY CAROLINAS
65,PP_55166_CT04,ngct,4521,n_4521,197.0,197.0,,11.24637597,74.86,3.17,326.747259,13790,197.0,1,1,-81.57428123,35.07629645,POINT (-81.57428123 35.07629645),1,DUKE ENERGY CAROLINAS
66,PP_55166_CT05,ngct,4521,n_4521,197.0,197.0,,10.90407923,74.86,3.17,316.8023202,13790,197.0,1,1,-81.57428123,35.07629645,POINT (-81.57428123 35.07629645),1,DUKE ENERGY CAROLINAS
67,PP_56249_1,ngct,29024,n_29024,57.3,57.3,,3.988123447,21.774,3.17,33.70205195,4011,57.3,1,1,-79.91979125,34.96856567,POINT (-79.91979125 34.96856567),1,DUKE ENERGY CAROLINAS
68,PP_56249_2,ngct,29024,n_29024,57.3,57.3,,5.928300405,21.774,3.17,50.09771912,4011,57.3,1,1,-79.91979125,34.96856567,POINT (-79.91979125 34.96856567),1,DUKE ENERGY CAROLINAS
69,PP_56249_3,ngct,29024,n_29024,57.3,57.3,,5.366900809,21.774,3.17,45.35355344,4011,57.3,1,1,-79.91979125,34.96856567,POINT (-79.91979125 34.96856567),1,DUKE ENERGY CAROLINAS
70,PP_56249_4,ngct,29024,n_29024,57.3,57.3,,6.002832867,21.774,3.17,50.72756344,4011,57.3,1,1,-79.91979125,34.96856567,POINT (-79.91979125 34.96856567),1,DUKE ENERGY CAROLINAS
71,PP_56249_5,ngct,29024,n_29024,57.3,57.3,,3.768655408,21.774,3.17,31.84741447,4011,57.3,1,1,-79.91979125,34.96856567,POINT (-79.91979125 34.96856567),1,DUKE ENERGY CAROLINAS
72,PP_56249_6,ngct,29024,n_29024,57.3,57.3,,5.761277734,21.774,3.17,48.68627666,4011,57.3,1,1,-79.91979125,34.96856567,POINT (-79.91979125 34.96856567),1,DUKE ENERGY CAROLINAS
79,PP_57029_1,ngct,29803,n_29803,184.0,184.0,,10.33800054,69.92,3.17,280.5352908,12880,184.0,1,1,-81.41589796,35.16651223,POINT (-81.41589796 35.16651223),1,DUKE ENERGY CAROLINAS
80,PP_57029_2,ngct,29803,n_29803,184.0,184.0,,10.38112521,69.92,3.17,281.7055357,12880,184.0,1,1,-81.41589796,35.16651223,POINT (-81.41589796 35.16651223),1,DUKE ENERGY CAROLINAS
81,PP_57029_3,ngct,29803,n_29803,184.0,184.0,,10.63188612,69.92,3.17,288.510264,12880,184.0,1,1,-81.41589796,35.16651223,POINT (-81.41589796 35.16651223),1,DUKE ENERGY CAROLINAS
82,PP_57029_4,ngct,29803,n_29803,184.0,184.0,,9.65182645,69.92,3.17,261.9150511,12880,184.0,1,1,-81.41589796,35.16651223,POINT (-81.41589796 35.16651223),1,DUKE ENERGY CAROLINAS
83,PP_57505_1,ngct,15782,n_15782,15.0,15.0,,30.34166667,5.7,3.17,67.12183501,1050,15.0,1,1,-80.56273965,34.99287758,POINT (-80.56273965 34.99287758),1,DUKE ENERGY CAROLINAS
84,PP_57505_2,ngct,15782,n_15782,15.0,15.0,,30.34166667,5.7,3.17,67.12183501,1050,15.0,1,1,-80.56273965,34.99287758,POINT (-80.56273965 34.99287758),1,DUKE ENERGY CAROLINAS
85,PP_58400_GT01,ngct,229,n_229,5.5,5.5,,20.65079365,2.09,3.17,16.75068476,385,5.5,1,1,-82.81000896,34.69124117,POINT (-82.81000896 34.69124117),1,DUKE ENERGY CAROLINAS
86,PP_59325_KMEC1,ngcc,29803,n_29803,310.2,310.2,,6.799916498,117.876,3.17,299.9454824,21714,310.2,6,6,-81.41589796,35.16651223,POINT (-81.41589796 35.16651223),1,DUKE ENERGY CAROLINAS
87,PP_59325_KMEC2,ngcc,29803,n_29803,233.7,233.7,,6.799916498,88.806,3.17,225.9744012,16359,233.7,6,6,-81.41589796,35.16651223,POINT (-81.41589796 35.16651223),1,DUKE ENERGY CAROLINAS
88,PP_61675_CTG1,ngct,12439,n_12439,5.6,5.6,,12.80846445,2.128,3.17,10.57835709,392,5.6,1,1,-78.67830688,35.77544505,POINT (-78.67830687999999 35.77544505),1,DUKE ENERGY CAROLINAS
89,PP_61675_STG,ngct,12439,n_12439,1.0,1.0,,18.21190476,0.38,3.17,2.685891714,70,1.0,1,1,-78.67830688,35.77544505,POINT (-78.67830687999999 35.77544505),1,DUKE ENERGY CAROLINAS
90,PP_61676_CTG1,ngct,12439,n_12439,5.6,5.6,,14.03271841,2.128,3.17,11.58945374,392,5.6,1,1,-78.67830688,35.77544505,POINT (-78.67830687999999 35.77544505),1,DUKE ENERGY CAROLINAS
91,PP_61676_CTG2,ngct,12439,n_12439,5.6,5.6,,14.03271841,2.128,3.17,11.58945374,392,5.6,1,1,-78.67830688,35.77544505,POINT (-78.67830687999999 35.77544505),1,DUKE ENERGY CAROLINAS
92,PP_63063_GT01,ngct,229,n_229,13.4,13.4,,15.11989326,5.092,3.17,29.8804169,938,13.4,1,1,-82.81000896,34.69124117,POINT (-82.81000896 34.69124117),1,DUKE ENERGY CAROLINAS
93,PP_7277_1,ngct,4099,n_4099,109.6,109.6,,16.11295154,41.648,3.17,260.446655,7672,109.6,1,1,-81.0334757,35.43279702,POINT (-81.0334757 35.43279702),1,DUKE ENERGY CAROLINAS
94,PP_7277_10,ngct,4099,n_4099,109.6,109.6,,10.33347846,41.648,3.17,167.0283618,7672,109.6,1,1,-81.0334757,35.43279702,POINT (-81.0334757 35.43279702),1,DUKE ENERGY CAROLINAS
95,PP_7277_11,ngct,4099,n_4099,109.6,109.6,,18.77286987,41.648,3.17,303.4410642,7672,109.6,1,1,-81.0334757,35.43279702,POINT (-81.0334757 35.43279702),1,DUKE ENERGY CAROLINAS
96,PP_7277_12,ngct,4099,n_4099,109.6,109.6,,16.38613326,41.648,3.17,264.8623119,7672,109.6,1,1,-81.0334757,35.43279702,POINT (-81.0334757 35.43279702),1,DUKE ENERGY CAROLINAS
97,PP_7277_13,ngct,4099,n_4099,109.6,109.6,,16.05036228,41.648,3.17,259.4349742,7672,109.6,1,1,-81.0334757,35.43279702,POINT (-81.0334757 35.43279702),1,DUKE ENERGY CAROLINAS
98,PP_7277_14,ngct,4099,n_4099,109.6,109.6,,16.1252256,41.648,3.17,260.6450506,7672,109.6,1,1,-81.0334757,35.43279702,POINT (-81.0334757 35.43279702),1,DUKE ENERGY CAROLINAS
99,PP_7277_15,ngct,4099,n_4099,109.6,109.6,,14.43116937,41.648,3.17,233.2626509,7672,109.6,1,1,-81.0334757,35.43279702,POINT (-81.0334757 35.43279702),1,DUKE ENERGY CAROLINAS
100,PP_7277_16,ngct,4099,n_4099,109.6,109.6,,12.60900501,41.648,3.17,203.8095361,7672,109.6,1,1,-81.0334757,35.43279702,POINT (-81.0334757 35.43279702),1,DUKE ENERGY CAROLINAS
101,PP_7277_2,ngct,4099,n_4099,109.6,109.6,,20.73080578,41.648,3.17,335.0887643,7672,109.6,1,1,-81.0334757,35.43279702,POINT (-81.0334757 35.43279702),1,DUKE ENERGY CAROLINAS
102,PP_7277_3,ngct,4099,n_4099,109.6,109.6,,20.71208254,41.648,3.17,334.7861255,7672,109.6,1,1,-81.0334757,35.43279702,POINT (-81.0334757 35.43279702),1,DUKE ENERGY CAROLINAS
103,PP_7277_4,ngct,4099,n_4099,109.6,109.6,,20.31965066,41.648,3.17,328.4429319,7672,109.6,1,1,-81.0334757,35.43279702,POINT (-81.0334757 35.43279702),1,DUKE ENERGY CAROLINAS
104,PP_7277_5,ngct,4099,n_4099,109.6,109.6,,17.4396495,41.648,3.17,281.8911461,7672,109.6,1,1,-81.0334757,35.43279702,POINT (-81.0334757 35.43279702),1,DUKE ENERGY CAROLINAS
105,PP_7277_6,ngct,4099,n_4099,109.6,109.6,,16.02792414,41.648,3.17,259.0722884,7672,109.6,1,1,-81.0334757,35.43279702,POINT (-81.0334757 35.43279702),1,DUKE ENERGY CAROLINAS
106,PP_7277_7,ngct,4099,n_4099,109.6,109.6,,18.1367138,41.648,3.17,293.1583596,7672,109.6,1,1,-81.0334757,35.43279702,POINT (-81.0334757 35.43279702),1,DUKE ENERGY CAROLINAS
107,PP_7277_8,ngct,4099,n_4099,109.6,109.6,,12.69175035,41.648,3.17,205.1470158,7672,109.6,1,1,-81.0334757,35.43279702,POINT (-81.0334757 35.43279702),1,DUKE ENERGY CAROLINAS
108,PP_7277_9,ngct,4099,n_4099,109.6,109.6,,14.1904608,41.648,3.17,229.3718838,7672,109.6,1,1,-81.0334757,35.43279702,POINT (-81.0334757 35.43279702),1,DUKE ENERGY CAROLINAS
120,PP_7826_001,ngct,4473,n_4473,199.4,199.4,,8.319994155,75.772,3.17,244.670328,13958,199.4,1,1,-80.60097296,35.72282995,POINT (-80.60097295999999 35.72282995),1,DUKE ENERGY CAROLINAS
121,PP_7826_002,ngct,4473,n_4473,199.4,199.4,,11.61965432,75.772,3.17,341.7051239,13958,199.4,1,1,-80.60097296,35.72282995,POINT (-80.60097295999999 35.72282995),1,DUKE ENERGY CAROLINAS
122,PP_7826_003,ngct,4473,n_4473,199.4,199.4,,12.76731362,75.772,3.17,375.4549285,13958,199.4,1,1,-80.60097296,35.72282995,POINT (-80.60097295999999 35.72282995),1,DUKE ENERGY CAROLINAS
123,PP_7826_4,ngcc,4473,n_4473,199.4,199.4,,10.72345987,75.772,3.17,304.0584218,13958,199.4,6,6,-80.60097296,35.72282995,POINT (-80.60097295999999 35.72282995),1,DUKE ENERGY CAROLINAS
124,PP_7826_5,ngcc,4473,n_4473,199.4,199.4,,10.712896,75.772,3.17,303.7588885,13958,199.4,6,6,-80.60097296,35.72282995,POINT (-80.60097295999999 35.72282995),1,DUKE ENERGY CAROLINAS
125,PP_7826_STG,ngcc,4473,n_4473,195.0,195.0,,7.412731677,74.1,3.17,205.5463852,13650,195.0,6,6,-80.60097296,35.72282995,POINT (-80.60097295999999 35.72282995),1,DUKE ENERGY CAROLINAS
126,PP_7834_CT1A,ngcc,8337,n_8337,165.0,165.0,,11.2067642,62.7,3.17,262.9427075,11550,165.0,6,6,-82.77449968,34.34785716,POINT (-82.77449968000001 34.34785716),1,DUKE ENERGY CAROLINAS
127,PP_7834_CT1B,ngcc,8337,n_8337,165.0,165.0,,11.13612112,62.7,3.17,261.285219,11550,165.0,6,6,-82.77449968,34.34785716,POINT (-82.77449968000001 34.34785716),1,DUKE ENERGY CAROLINAS
128,PP_7834_CT2A,ngct,8337,n_8337,165.0,165.0,,17.04336612,62.7,3.17,414.7366798,11550,165.0,1,1,-82.77449968,34.34785716,POINT (-82.77449968000001 34.34785716),1,DUKE ENERGY CAROLINAS
129,PP_7834_CT2B,ngct,8337,n_8337,165.0,165.0,,17.79513976,62.7,3.17,433.0304899,11550,165.0,1,1,-82.77449968,34.34785716,POINT (-82.77449968000001 34.34785716),1,DUKE ENERGY CAROLINAS
130,PP_7834_CT3A,ngct,8337,n_8337,84.0,84.0,,8.259202161,31.92,3.17,102.3176393,5880,84.0,1,1,-82.77449968,34.34785716,POINT (-82.77449968000001 34.34785716),1,DUKE ENERGY CAROLINAS
131,PP_7834_CT3B,ngct,8337,n_8337,84.0,84.0,,8.259202161,31.92,3.17,102.3176393,5880,84.0,1,1,-82.77449968,34.34785716,POINT (-82.77449968000001 34.34785716),1,DUKE ENERGY CAROLINAS
132,PP_7834_CT4A,ngct,8337,n_8337,84.0,84.0,,8.259202161,31.92,3.17,102.3176393,5880,84.0,1,1,-82.77449968,34.34785716,POINT (-82.77449968000001 34.34785716),1,DUKE ENERGY CAROLINAS
133,PP_7834_ST1S,ngcc,8337,n_8337,190.0,190.0,,8.259202161,72.2,3.17,223.1457653,13300,190.0,6,6,-82.77449968,34.34785716,POINT (-82.77449968000001 34.34785716),1,DUKE ENERGY CAROLINAS
134,PP_7981_1,ngct,4477,n_4477,99.9,99.9,,12.01938938,37.962,3.17,177.0846926,6993,99.9,1,1,-81.43358016,35.1573568,POINT (-81.43358016000001 35.1573568),1,DUKE ENERGY CAROLINAS
135,PP_7981_2,ngct,4477,n_4477,99.9,99.9,,15.38481366,37.962,3.17,226.6683366,6993,99.9,1,1,-81.43358016,35.1573568,POINT (-81.43358016000001 35.1573568),1,DUKE ENERGY CAROLINAS
136,PP_7981_3,ngct,4477,n_4477,99.9,99.9,,12.22088881,37.962,3.17,180.0534345,6993,99.9,1,1,-81.43358016,35.1573568,POINT (-81.43358016000001 35.1573568),1,DUKE ENERGY CAROLINAS
137,PP_7981_4,ngct,4477,n_4477,99.9,99.9,,17.30628746,37.962,3.17,254.9778943,6993,99.9,1,1,-81.43358016,35.1573568,POINT (-81.43358016000001 35.1573568),1,DUKE ENERGY CAROLINAS
138,PP_7981_5,ngct,4477,n_4477,99.9,99.9,,10.35627197,37.962,3.17,152.5815647,6993,99.9,1,1,-81.43358016,35.1573568,POINT (-81.43358016000001 35.1573568),1,DUKE ENERGY CAROLINAS
139,PP_7981_6,ngct,4477,n_4477,99.9,99.9,,15.36601002,37.962,3.17,226.3912979,6993,99.9,1,1,-81.43358016,35.1573568,POINT (-81.43358016000001 35.1573568),1,DUKE ENERGY CAROLINAS
140,PP_7981_7,ngct,4477,n_4477,99.9,99.9,,11.10848832,37.962,3.17,163.6641578,6993,99.9,1,1,-81.43358016,35.1573568,POINT (-81.43358016000001 35.1573568),1,DUKE ENERGY CAROLINAS
141,PP_7981_8,ngct,4477,n_4477,99.9,99.9,,10.69010606,37.962,3.17,157.5000265,6993,99.9,1,1,-81.43358016,35.1573568,POINT (-81.43358016000001 35.1573568),1,DUKE ENERGY CAROLINAS
144,PP_10173_T-1,hydro,4521,n_4521,10000.0,4.3,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.57428123,35.07629645,POINT (-81.57428123 35.07629645),1,DUKE ENERGY CAROLINAS
145,PP_10181_GEN2,hydro,28601,n_28601,10000.0,0.8,,0.0,0.0,0.0,0.0,0,0.0,0,0,-82.63629355,35.53759139,POINT (-82.63629355 35.53759139),1,DUKE ENERGY CAROLINAS
146,PP_10181_GEN3,hydro,28601,n_28601,10000.0,0.8,,0.0,0.0,0.0,0.0,0,0.0,0,0,-82.63629355,35.53759139,POINT (-82.63629355 35.53759139),1,DUKE ENERGY CAROLINAS
147,PP_10258_1,hydro,1851,n_1851,10000.0,1.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-79.09434511,35.92086673,POINT (-79.09434511000001 35.92086673),1,DUKE ENERGY CAROLINAS
148,PP_10258_2,hydro,1851,n_1851,10000.0,0.5,,0.0,0.0,0.0,0.0,0,0.0,0,0,-79.09434511,35.92086673,POINT (-79.09434511000001 35.92086673),1,DUKE ENERGY CAROLINAS
149,PP_10550_GEN1,hydro,4517,n_4517,10000.0,1.8,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.23349471,35.28143236,POINT (-81.23349471 35.28143236),1,DUKE ENERGY CAROLINAS
150,PP_10787_GEN1,hydro,14003,n_14003,10000.0,1.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-82.42292368,34.71731276,POINT (-82.42292368 34.71731276),1,DUKE ENERGY CAROLINAS
151,PP_10799_GEN1,hydro,10239,n_10239,10000.0,2.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-82.43436731,34.6016465,POINT (-82.43436731 34.6016465),1,DUKE ENERGY CAROLINAS
152,PP_10800_GEN1,hydro,10239,n_10239,10000.0,3.3,,0.0,0.0,0.0,0.0,0,0.0,0,0,-82.43436731,34.6016465,POINT (-82.43436731 34.6016465),1,DUKE ENERGY CAROLINAS
153,PP_10801_GEN1,hydro,28842,n_28842,10000.0,3.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-82.27048139,34.30486439,POINT (-82.27048139 34.30486439),1,DUKE ENERGY CAROLINAS
154,PP_10801_GEN2,hydro,28842,n_28842,10000.0,3.2,,0.0,0.0,0.0,0.0,0,0.0,0,0,-82.27048139,34.30486439,POINT (-82.27048139 34.30486439),1,DUKE ENERGY CAROLINAS
155,PP_2707_1,hydro,30525,n_30525,10000.0,3.2,,0.0,0.0,0.0,0.0,0,0.0,0,0,-79.92057919,34.97191269,POINT (-79.92057919 34.97191269),1,DUKE ENERGY CAROLINAS
156,PP_2707_2,hydro,30525,n_30525,10000.0,3.2,,0.0,0.0,0.0,0.0,0,0.0,0,0,-79.92057919,34.97191269,POINT (-79.92057919 34.97191269),1,DUKE ENERGY CAROLINAS
157,PP_2707_3,hydro,30525,n_30525,10000.0,3.2,,0.0,0.0,0.0,0.0,0,0.0,0,0,-79.92057919,34.97191269,POINT (-79.92057919 34.97191269),1,DUKE ENERGY CAROLINAS
158,PP_2707_4,hydro,30525,n_30525,10000.0,5.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-79.92057919,34.97191269,POINT (-79.92057919 34.97191269),1,DUKE ENERGY CAROLINAS
159,PP_2707_5,hydro,30525,n_30525,10000.0,5.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-79.92057919,34.97191269,POINT (-79.92057919 34.97191269),1,DUKE ENERGY CAROLINAS
160,PP_2707_6,hydro,30525,n_30525,10000.0,5.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-79.92057919,34.97191269,POINT (-79.92057919 34.97191269),1,DUKE ENERGY CAROLINAS
161,PP_2707_GT1,oil,30525,n_30525,17.5,17.5,,32.0,6.65,2.0,26.0095931,1225,17.5,1,1,-79.92057919,34.97191269,POINT (-79.92057919 34.97191269),1,DUKE ENERGY CAROLINAS
162,PP_2707_GT2,oil,30525,n_30525,17.5,17.5,,48.0,6.65,2.0,39.01438965,1225,17.5,1,1,-79.92057919,34.97191269,POINT (-79.92057919 34.97191269),1,DUKE ENERGY CAROLINAS
163,PP_2707_GT3,oil,30525,n_30525,17.5,17.5,,45.0,6.65,2.0,36.5759903,1225,17.5,1,1,-79.92057919,34.97191269,POINT (-79.92057919 34.97191269),1,DUKE ENERGY CAROLINAS
164,PP_2707_GT4,oil,30525,n_30525,17.5,17.5,,39.0,6.65,2.0,31.69919159,1225,17.5,1,1,-79.92057919,34.97191269,POINT (-79.92057919 34.97191269),1,DUKE ENERGY CAROLINAS
165,PP_2710_HC1,hydro,28601,n_28601,10000.0,2.5,,0.0,0.0,0.0,0.0,0,0.0,0,0,-82.63629355,35.53759139,POINT (-82.63629355 35.53759139),1,DUKE ENERGY CAROLINAS
166,PP_2710_HC2,hydro,28601,n_28601,10000.0,2.5,,0.0,0.0,0.0,0.0,0,0.0,0,0,-82.63629355,35.53759139,POINT (-82.63629355 35.53759139),1,DUKE ENERGY CAROLINAS
171,PP_2715_1,hydro,6024,n_6024,10000.0,36.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-83.10872544,35.26560042,POINT (-83.10872544 35.26560042),1,DUKE ENERGY CAROLINAS
172,PP_2715_2,hydro,6024,n_6024,10000.0,36.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-83.10872544,35.26560042,POINT (-83.10872544 35.26560042),1,DUKE ENERGY CAROLINAS
173,PP_2715_3,hydro,6024,n_6024,10000.0,36.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-83.10872544,35.26560042,POINT (-83.10872544 35.26560042),1,DUKE ENERGY CAROLINAS
174,PP_2719_1,hydro,16289,n_16289,10000.0,13.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.83708492,35.74232119,POINT (-81.83708492 35.74232119),1,DUKE ENERGY CAROLINAS
175,PP_2719_2,hydro,16289,n_16289,10000.0,13.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.83708492,35.74232119,POINT (-81.83708492 35.74232119),1,DUKE ENERGY CAROLINAS
176,PP_2719_3,hydro,16289,n_16289,10000.0,1.7,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.83708492,35.74232119,POINT (-81.83708492 35.74232119),1,DUKE ENERGY CAROLINAS
177,PP_2722_1,hydro,6646,n_6646,10000.0,87.5,,0.0,0.0,0.0,0.0,0,0.0,0,0,-80.95210554,35.42941348,POINT (-80.95210554000001 35.42941348),1,DUKE ENERGY CAROLINAS
178,PP_2722_2,hydro,6646,n_6646,10000.0,87.5,,0.0,0.0,0.0,0.0,0,0.0,0,0,-80.95210554,35.42941348,POINT (-80.95210554000001 35.42941348),1,DUKE ENERGY CAROLINAS
179,PP_2722_3,hydro,6646,n_6646,10000.0,87.5,,0.0,0.0,0.0,0.0,0,0.0,0,0,-80.95210554,35.42941348,POINT (-80.95210554000001 35.42941348),1,DUKE ENERGY CAROLINAS
180,PP_2722_4,hydro,6646,n_6646,10000.0,87.5,,0.0,0.0,0.0,0.0,0,0.0,0,0,-80.95210554,35.42941348,POINT (-80.95210554000001 35.42941348),1,DUKE ENERGY CAROLINAS
181,PP_2726_1,hydro,29021,n_29021,10000.0,8.6,,0.0,0.0,0.0,0.0,0,0.0,0,0,-80.99241965,35.77184341,POINT (-80.99241965 35.77184341),1,DUKE ENERGY CAROLINAS
182,PP_2726_2,hydro,29021,n_29021,10000.0,8.6,,0.0,0.0,0.0,0.0,0,0.0,0,0,-80.99241965,35.77184341,POINT (-80.99241965 35.77184341),1,DUKE ENERGY CAROLINAS
183,PP_2726_3,hydro,29021,n_29021,10000.0,8.6,,0.0,0.0,0.0,0.0,0,0.0,0,0,-80.99241965,35.77184341,POINT (-80.99241965 35.77184341),1,DUKE ENERGY CAROLINAS
184,PP_2728_1,hydro,30415,n_30415,10000.0,15.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-80.9940875,35.33101995,POINT (-80.99408750000001 35.33101995),1,DUKE ENERGY CAROLINAS
185,PP_2728_2,hydro,30415,n_30415,10000.0,15.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-80.9940875,35.33101995,POINT (-80.99408750000001 35.33101995),1,DUKE ENERGY CAROLINAS
186,PP_2728_3,hydro,30415,n_30415,10000.0,15.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-80.9940875,35.33101995,POINT (-80.99408750000001 35.33101995),1,DUKE ENERGY CAROLINAS
187,PP_2728_4,hydro,30415,n_30415,10000.0,15.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-80.9940875,35.33101995,POINT (-80.99408750000001 35.33101995),1,DUKE ENERGY CAROLINAS
188,PP_2729_1,hydro,15622,n_15622,10000.0,18.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.33152304,35.76641909,POINT (-81.33152303999999 35.76641909),1,DUKE ENERGY CAROLINAS
189,PP_2729_2,hydro,15622,n_15622,10000.0,18.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.33152304,35.76641909,POINT (-81.33152303999999 35.76641909),1,DUKE ENERGY CAROLINAS
190,PP_2730_1,hydro,14194,n_14194,10000.0,8.5,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.43747313,35.77453851,POINT (-81.43747313 35.77453851),1,DUKE ENERGY CAROLINAS
191,PP_2730_2,hydro,14194,n_14194,10000.0,8.5,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.43747313,35.77453851,POINT (-81.43747313 35.77453851),1,DUKE ENERGY CAROLINAS
192,PP_2730_3,hydro,14194,n_14194,10000.0,8.5,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.43747313,35.77453851,POINT (-81.43747313 35.77453851),1,DUKE ENERGY CAROLINAS
193,PP_2735_1,hydro,11731,n_11731,10000.0,2.7,,0.0,0.0,0.0,0.0,0,0.0,0,0,-82.44809707,35.310305,POINT (-82.44809707 35.310305),1,DUKE ENERGY CAROLINAS
194,PP_2735_2,hydro,11731,n_11731,10000.0,2.7,,0.0,0.0,0.0,0.0,0,0.0,0,0,-82.44809707,35.310305,POINT (-82.44809707 35.310305),1,DUKE ENERGY CAROLINAS
195,PP_2736_1,hydro,11731,n_11731,10000.0,2.5,,0.0,0.0,0.0,0.0,0,0.0,0,0,-82.44809707,35.310305,POINT (-82.44809707 35.310305),1,DUKE ENERGY CAROLINAS
196,PP_2736_2,hydro,11731,n_11731,10000.0,2.5,,0.0,0.0,0.0,0.0,0,0.0,0,0,-82.44809707,35.310305,POINT (-82.44809707 35.310305),1,DUKE ENERGY CAROLINAS
197,PP_2741_1,hydro,6024,n_6024,10000.0,9.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-83.10872544,35.26560042,POINT (-83.10872544 35.26560042),1,DUKE ENERGY CAROLINAS
198,PP_2743_1,hydro,6024,n_6024,10000.0,6.4,,0.0,0.0,0.0,0.0,0,0.0,0,0,-83.10872544,35.26560042,POINT (-83.10872544 35.26560042),1,DUKE ENERGY CAROLINAS
199,PP_2745_1,hydro,13721,n_13721,10000.0,0.5,,0.0,0.0,0.0,0.0,0,0.0,0,0,-83.16695226,35.08793304,POINT (-83.16695226 35.08793304),1,DUKE ENERGY CAROLINAS
200,PP_2745_2,hydro,13721,n_13721,10000.0,0.5,,0.0,0.0,0.0,0.0,0,0.0,0,0,-83.16695226,35.08793304,POINT (-83.16695226 35.08793304),1,DUKE ENERGY CAROLINAS
204,PP_2747_1,hydro,13721,n_13721,10000.0,43.2,,0.0,0.0,0.0,0.0,0,0.0,0,0,-83.16695226,35.08793304,POINT (-83.16695226 35.08793304),1,DUKE ENERGY CAROLINAS
205,PP_2749_1,hydro,6024,n_6024,10000.0,10.8,,0.0,0.0,0.0,0.0,0,0.0,0,0,-83.10872544,35.26560042,POINT (-83.10872544 35.26560042),1,DUKE ENERGY CAROLINAS
206,PP_2750_1,hydro,7798,n_7798,10000.0,21.6,,0.0,0.0,0.0,0.0,0,0.0,0,0,-83.1244527,35.23370215,POINT (-83.12445270000001 35.23370215),1,DUKE ENERGY CAROLINAS
207,PP_2751_1,hydro,7798,n_7798,10000.0,3.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-83.1244527,35.23370215,POINT (-83.12445270000001 35.23370215),1,DUKE ENERGY CAROLINAS
212,PP_2773_1,hydro,15662,n_15662,10000.0,1.2,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.97187663,35.50981729,POINT (-81.97187663 35.50981729),1,DUKE ENERGY CAROLINAS
213,PP_2773_2,hydro,15662,n_15662,10000.0,2.4,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.97187663,35.50981729,POINT (-81.97187663 35.50981729),1,DUKE ENERGY CAROLINAS
215,PP_2779_1,hydro,7798,n_7798,10000.0,81.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-83.1244527,35.23370215,POINT (-83.12445270000001 35.23370215),1,DUKE ENERGY CAROLINAS
216,PP_2779_2,hydro,7798,n_7798,10000.0,92.7,,0.0,0.0,0.0,0.0,0,0.0,0,0,-83.1244527,35.23370215,POINT (-83.12445270000001 35.23370215),1,DUKE ENERGY CAROLINAS
217,PP_2779_3,hydro,7798,n_7798,10000.0,81.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-83.1244527,35.23370215,POINT (-83.12445270000001 35.23370215),1,DUKE ENERGY CAROLINAS
220,PP_3253_1,hydro,28842,n_28842,10000.0,0.7,,0.0,0.0,0.0,0.0,0,0.0,0,0,-82.27048139,34.30486439,POINT (-82.27048139 34.30486439),1,DUKE ENERGY CAROLINAS
221,PP_3253_2,hydro,28842,n_28842,10000.0,0.7,,0.0,0.0,0.0,0.0,0,0.0,0,0,-82.27048139,34.30486439,POINT (-82.27048139 34.30486439),1,DUKE ENERGY CAROLINAS
222,PP_3254_HC1,hydro,30976,n_30976,10000.0,5.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.99990218,34.3607448,POINT (-81.99990218000001 34.3607448),1,DUKE ENERGY CAROLINAS
223,PP_3254_HC2,hydro,30976,n_30976,10000.0,5.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.99990218,34.3607448,POINT (-81.99990218000001 34.3607448),1,DUKE ENERGY CAROLINAS
224,PP_3254_HC3,hydro,30976,n_30976,10000.0,5.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.99990218,34.3607448,POINT (-81.99990218000001 34.3607448),1,DUKE ENERGY CAROLINAS
225,PP_3255_1,hydro,18271,n_18271,10000.0,15.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-80.88969888,34.55573901,POINT (-80.88969888 34.55573901),1,DUKE ENERGY CAROLINAS
226,PP_3255_2,hydro,18271,n_18271,10000.0,15.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-80.88969888,34.55573901,POINT (-80.88969888 34.55573901),1,DUKE ENERGY CAROLINAS
227,PP_3255_3,hydro,18271,n_18271,10000.0,15.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-80.88969888,34.55573901,POINT (-80.88969888 34.55573901),1,DUKE ENERGY CAROLINAS
228,PP_3256_1,hydro,28332,n_28332,10000.0,15.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-80.89310454,34.55913019,POINT (-80.89310454 34.55913019),1,DUKE ENERGY CAROLINAS
229,PP_3256_2,hydro,28332,n_28332,10000.0,15.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-80.89310454,34.55913019,POINT (-80.89310454 34.55913019),1,DUKE ENERGY CAROLINAS
230,PP_3256_3,hydro,28332,n_28332,10000.0,15.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-80.89310454,34.55913019,POINT (-80.89310454 34.55913019),1,DUKE ENERGY CAROLINAS
231,PP_3257_1,hydro,28332,n_28332,10000.0,9.3,,0.0,0.0,0.0,0.0,0,0.0,0,0,-80.89310454,34.55913019,POINT (-80.89310454 34.55913019),1,DUKE ENERGY CAROLINAS
232,PP_3257_2,hydro,28332,n_28332,10000.0,8.8,,0.0,0.0,0.0,0.0,0,0.0,0,0,-80.89310454,34.55913019,POINT (-80.89310454 34.55913019),1,DUKE ENERGY CAROLINAS
233,PP_3257_3,hydro,28332,n_28332,10000.0,8.8,,0.0,0.0,0.0,0.0,0,0.0,0,0,-80.89310454,34.55913019,POINT (-80.89310454 34.55913019),1,DUKE ENERGY CAROLINAS
234,PP_3257_4,hydro,28332,n_28332,10000.0,9.4,,0.0,0.0,0.0,0.0,0,0.0,0,0,-80.89310454,34.55913019,POINT (-80.89310454 34.55913019),1,DUKE ENERGY CAROLINAS
235,PP_3257_5,hydro,28332,n_28332,10000.0,6.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-80.89310454,34.55913019,POINT (-80.89310454 34.55913019),1,DUKE ENERGY CAROLINAS
236,PP_3258_3,hydro,4521,n_4521,10000.0,1.4,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.57428123,35.07629645,POINT (-81.57428123 35.07629645),1,DUKE ENERGY CAROLINAS
237,PP_3258_4,hydro,4521,n_4521,10000.0,1.4,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.57428123,35.07629645,POINT (-81.57428123 35.07629645),1,DUKE ENERGY CAROLINAS
238,PP_3258_5,hydro,4521,n_4521,10000.0,1.4,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.57428123,35.07629645,POINT (-81.57428123 35.07629645),1,DUKE ENERGY CAROLINAS
239,PP_3258_6,hydro,4521,n_4521,10000.0,2.5,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.57428123,35.07629645,POINT (-81.57428123 35.07629645),1,DUKE ENERGY CAROLINAS
240,PP_3259_1,hydro,28332,n_28332,10000.0,3.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-80.89310454,34.55913019,POINT (-80.89310454 34.55913019),1,DUKE ENERGY CAROLINAS
241,PP_3259_2,hydro,28332,n_28332,10000.0,3.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-80.89310454,34.55913019,POINT (-80.89310454 34.55913019),1,DUKE ENERGY CAROLINAS
242,PP_3259_5,hydro,28332,n_28332,10000.0,3.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-80.89310454,34.55913019,POINT (-80.89310454 34.55913019),1,DUKE ENERGY CAROLINAS
243,PP_3259_6,hydro,28332,n_28332,10000.0,3.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-80.89310454,34.55913019,POINT (-80.89310454 34.55913019),1,DUKE ENERGY CAROLINAS
244,PP_3261_1,hydro,10239,n_10239,10000.0,1.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-82.43436731,34.6016465,POINT (-82.43436731 34.6016465),1,DUKE ENERGY CAROLINAS
245,PP_3261_2,hydro,10239,n_10239,10000.0,1.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-82.43436731,34.6016465,POINT (-82.43436731 34.6016465),1,DUKE ENERGY CAROLINAS
246,PP_3261_3,hydro,10239,n_10239,10000.0,1.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-82.43436731,34.6016465,POINT (-82.43436731 34.6016465),1,DUKE ENERGY CAROLINAS
247,PP_3261_4,hydro,10239,n_10239,10000.0,1.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-82.43436731,34.6016465,POINT (-82.43436731 34.6016465),1,DUKE ENERGY CAROLINAS
248,PP_3262_1,hydro,275,n_275,10000.0,193.5,,0.0,0.0,0.0,0.0,0,0.0,0,0,-82.91004879,34.95800534,POINT (-82.91004879 34.95800534),1,DUKE ENERGY CAROLINAS
249,PP_3262_2,hydro,275,n_275,10000.0,193.5,,0.0,0.0,0.0,0.0,0,0.0,0,0,-82.91004879,34.95800534,POINT (-82.91004879 34.95800534),1,DUKE ENERGY CAROLINAS
250,PP_3262_3,hydro,275,n_275,10000.0,193.5,,0.0,0.0,0.0,0.0,0,0.0,0,0,-82.91004879,34.95800534,POINT (-82.91004879 34.95800534),1,DUKE ENERGY CAROLINAS
251,PP_3262_4,hydro,275,n_275,10000.0,193.5,,0.0,0.0,0.0,0.0,0,0.0,0,0,-82.91004879,34.95800534,POINT (-82.91004879 34.95800534),1,DUKE ENERGY CAROLINAS
252,PP_3267_1,hydro,28107,n_28107,10000.0,0.6,,0.0,0.0,0.0,0.0,0,0.0,0,0,-82.52697983,34.84019176,POINT (-82.52697983 34.84019176),1,DUKE ENERGY CAROLINAS
253,PP_3267_2,hydro,28107,n_28107,10000.0,0.6,,0.0,0.0,0.0,0.0,0,0.0,0,0,-82.52697983,34.84019176,POINT (-82.52697983 34.84019176),1,DUKE ENERGY CAROLINAS
254,PP_3267_3,hydro,28107,n_28107,10000.0,0.6,,0.0,0.0,0.0,0.0,0,0.0,0,0,-82.52697983,34.84019176,POINT (-82.52697983 34.84019176),1,DUKE ENERGY CAROLINAS
255,PP_3267_4,hydro,28107,n_28107,10000.0,0.6,,0.0,0.0,0.0,0.0,0,0.0,0,0,-82.52697983,34.84019176,POINT (-82.52697983 34.84019176),1,DUKE ENERGY CAROLINAS
256,PP_3270_1,hydro,17955,n_17955,10000.0,18.1,,0.0,0.0,0.0,0.0,0,0.0,0,0,-80.70230187,34.33459319,POINT (-80.70230187 34.33459319),1,DUKE ENERGY CAROLINAS
257,PP_3270_2,hydro,17955,n_17955,10000.0,18.1,,0.0,0.0,0.0,0.0,0,0.0,0,0,-80.70230187,34.33459319,POINT (-80.70230187 34.33459319),1,DUKE ENERGY CAROLINAS
258,PP_3270_3,hydro,17955,n_17955,10000.0,18.1,,0.0,0.0,0.0,0.0,0,0.0,0,0,-80.70230187,34.33459319,POINT (-80.70230187 34.33459319),1,DUKE ENERGY CAROLINAS
259,PP_3270_4,hydro,17955,n_17955,10000.0,18.1,,0.0,0.0,0.0,0.0,0,0.0,0,0,-80.70230187,34.33459319,POINT (-80.70230187 34.33459319),1,DUKE ENERGY CAROLINAS
260,PP_3270_5,hydro,17955,n_17955,10000.0,18.1,,0.0,0.0,0.0,0.0,0,0.0,0,0,-80.70230187,34.33459319,POINT (-80.70230187 34.33459319),1,DUKE ENERGY CAROLINAS
261,PP_3271_1,hydro,28108,n_28108,10000.0,15.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.00790242,35.02477231,POINT (-81.00790241999999 35.02477231),1,DUKE ENERGY CAROLINAS
262,PP_3271_2,hydro,28108,n_28108,10000.0,15.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.00790242,35.02477231,POINT (-81.00790241999999 35.02477231),1,DUKE ENERGY CAROLINAS
263,PP_3271_3,hydro,28108,n_28108,10000.0,15.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.00790242,35.02477231,POINT (-81.00790241999999 35.02477231),1,DUKE ENERGY CAROLINAS
264,PP_3271_4,hydro,28108,n_28108,10000.0,15.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.00790242,35.02477231,POINT (-81.00790241999999 35.02477231),1,DUKE ENERGY CAROLINAS
265,PP_3272_1,hydro,18262,n_18262,10000.0,3.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.45462493,35.07278199,POINT (-81.45462492999999 35.07278199),1,DUKE ENERGY CAROLINAS
266,PP_3272_2,hydro,18262,n_18262,10000.0,3.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.45462493,35.07278199,POINT (-81.45462492999999 35.07278199),1,DUKE ENERGY CAROLINAS
267,PP_3272_3,hydro,18262,n_18262,10000.0,3.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.45462493,35.07278199,POINT (-81.45462492999999 35.07278199),1,DUKE ENERGY CAROLINAS
268,PP_3272_4,hydro,18262,n_18262,10000.0,3.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.45462493,35.07278199,POINT (-81.45462492999999 35.07278199),1,DUKE ENERGY CAROLINAS
269,PP_3275_2,hydro,18262,n_18262,10000.0,4.2,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.45462493,35.07278199,POINT (-81.45462492999999 35.07278199),1,DUKE ENERGY CAROLINAS
270,PP_3275_HY1,hydro,18262,n_18262,10000.0,4.2,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.45462493,35.07278199,POINT (-81.45462492999999 35.07278199),1,DUKE ENERGY CAROLINAS
271,PP_3275_HY3,hydro,18262,n_18262,10000.0,4.2,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.45462493,35.07278199,POINT (-81.45462492999999 35.07278199),1,DUKE ENERGY CAROLINAS
272,PP_3275_HY4,hydro,18262,n_18262,10000.0,4.2,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.45462493,35.07278199,POINT (-81.45462492999999 35.07278199),1,DUKE ENERGY CAROLINAS
273,PP_3275_HY5,hydro,18262,n_18262,10000.0,1.2,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.45462493,35.07278199,POINT (-81.45462492999999 35.07278199),1,DUKE ENERGY CAROLINAS
274,PP_3289_1,hydro,18302,n_18302,10000.0,1.1,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.41749819,34.39922506,POINT (-81.41749819 34.39922506),1,DUKE ENERGY CAROLINAS
275,PP_3289_2,hydro,18302,n_18302,10000.0,1.1,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.41749819,34.39922506,POINT (-81.41749819 34.39922506),1,DUKE ENERGY CAROLINAS
276,PP_3289_3,hydro,18302,n_18302,10000.0,1.1,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.41749819,34.39922506,POINT (-81.41749819 34.39922506),1,DUKE ENERGY CAROLINAS
277,PP_3289_4,hydro,18302,n_18302,10000.0,1.1,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.41749819,34.39922506,POINT (-81.41749819 34.39922506),1,DUKE ENERGY CAROLINAS
278,PP_3290_1,hydro,9961,n_9961,10000.0,2.5,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.33094584,34.26710771,POINT (-81.33094584 34.26710771),1,DUKE ENERGY CAROLINAS
279,PP_3290_2,hydro,9961,n_9961,10000.0,2.5,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.33094584,34.26710771,POINT (-81.33094584 34.26710771),1,DUKE ENERGY CAROLINAS
280,PP_3290_4,hydro,9961,n_9961,10000.0,2.5,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.33094584,34.26710771,POINT (-81.33094584 34.26710771),1,DUKE ENERGY CAROLINAS
281,PP_3290_5,hydro,9961,n_9961,10000.0,2.5,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.33094584,34.26710771,POINT (-81.33094584 34.26710771),1,DUKE ENERGY CAROLINAS
282,PP_3290_6,hydro,9961,n_9961,10000.0,2.5,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.33094584,34.26710771,POINT (-81.33094584 34.26710771),1,DUKE ENERGY CAROLINAS
290,PP_50890_GEN1,hydro,28601,n_28601,10000.0,0.2,,0.0,0.0,0.0,0.0,0,0.0,0,0,-82.63629355,35.53759139,POINT (-82.63629355 35.53759139),1,DUKE ENERGY CAROLINAS
291,PP_50890_GEN2,hydro,28601,n_28601,10000.0,0.2,,0.0,0.0,0.0,0.0,0,0.0,0,0,-82.63629355,35.53759139,POINT (-82.63629355 35.53759139),1,DUKE ENERGY CAROLINAS
292,PP_50890_GEN3,hydro,28601,n_28601,10000.0,0.2,,0.0,0.0,0.0,0.0,0,0.0,0,0,-82.63629355,35.53759139,POINT (-82.63629355 35.53759139),1,DUKE ENERGY CAROLINAS
293,PP_50890_GEN4,hydro,28601,n_28601,10000.0,0.2,,0.0,0.0,0.0,0.0,0,0.0,0,0,-82.63629355,35.53759139,POINT (-82.63629355 35.53759139),1,DUKE ENERGY CAROLINAS
294,PP_52049_1H,hydro,4536,n_4536,10000.0,0.7,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.89641113,35.00640254,POINT (-81.89641113 35.00640254),1,DUKE ENERGY CAROLINAS
295,PP_52049_2V,hydro,4536,n_4536,10000.0,0.5,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.89641113,35.00640254,POINT (-81.89641113 35.00640254),1,DUKE ENERGY CAROLINAS
296,PP_54675_DI2,oil,4536,n_4536,2.0,2.0,,9.492011943,0.76,2.0,0.881726316,140,2.0,1,1,-81.89641113,35.00640254,POINT (-81.89641113 35.00640254),1,DUKE ENERGY CAROLINAS
297,PP_54801_GEN1,hydro,7011,n_7011,10000.0,0.8,,0.0,0.0,0.0,0.0,0,0.0,0,0,-79.83298953,36.33079194,POINT (-79.83298953000001 36.33079194),1,DUKE ENERGY CAROLINAS
298,PP_54801_GEN2,hydro,7011,n_7011,10000.0,0.3,,0.0,0.0,0.0,0.0,0,0.0,0,0,-79.83298953,36.33079194,POINT (-79.83298953000001 36.33079194),1,DUKE ENERGY CAROLINAS
299,PP_54801_GEN3,hydro,7011,n_7011,10000.0,0.1,,0.0,0.0,0.0,0.0,0,0.0,0,0,-79.83298953,36.33079194,POINT (-79.83298953000001 36.33079194),1,DUKE ENERGY CAROLINAS
300,PP_54894_YN1,hydro,15692,n_15692,10000.0,24.7,,0.0,0.0,0.0,0.0,0,0.0,0,0,-80.12208811,35.402745,POINT (-80.12208811000001 35.402745),1,DUKE ENERGY CAROLINAS
301,PP_54894_YN2,hydro,15692,n_15692,10000.0,24.7,,0.0,0.0,0.0,0.0,0,0.0,0,0,-80.12208811,35.402745,POINT (-80.12208811000001 35.402745),1,DUKE ENERGY CAROLINAS
302,PP_54894_YN3,hydro,15692,n_15692,10000.0,29.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-80.12208811,35.402745,POINT (-80.12208811000001 35.402745),1,DUKE ENERGY CAROLINAS
303,PP_54894_YN4,hydro,15692,n_15692,10000.0,30.4,,0.0,0.0,0.0,0.0,0,0.0,0,0,-80.12208811,35.402745,POINT (-80.12208811000001 35.402745),1,DUKE ENERGY CAROLINAS
304,PP_54895_YF1,hydro,15692,n_15692,10000.0,9.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-80.12208811,35.402745,POINT (-80.12208811000001 35.402745),1,DUKE ENERGY CAROLINAS
305,PP_54895_YF2,hydro,15692,n_15692,10000.0,11.2,,0.0,0.0,0.0,0.0,0,0.0,0,0,-80.12208811,35.402745,POINT (-80.12208811000001 35.402745),1,DUKE ENERGY CAROLINAS
306,PP_54895_YF3,hydro,15692,n_15692,10000.0,11.2,,0.0,0.0,0.0,0.0,0,0.0,0,0,-80.12208811,35.402745,POINT (-80.12208811000001 35.402745),1,DUKE ENERGY CAROLINAS
307,PP_54896_HR1,hydro,15641,n_15641,10000.0,11.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-80.29108041,35.74591077,POINT (-80.29108041000001 35.74591077),1,DUKE ENERGY CAROLINAS
308,PP_54896_HR2,hydro,15641,n_15641,10000.0,11.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-80.29108041,35.74591077,POINT (-80.29108041000001 35.74591077),1,DUKE ENERGY CAROLINAS
309,PP_54896_HR3,hydro,15641,n_15641,10000.0,11.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-80.29108041,35.74591077,POINT (-80.29108041000001 35.74591077),1,DUKE ENERGY CAROLINAS
310,PP_54897_TT1,hydro,15692,n_15692,10000.0,14.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-80.12208811,35.402745,POINT (-80.12208811000001 35.402745),1,DUKE ENERGY CAROLINAS
311,PP_54897_TT2,hydro,15692,n_15692,10000.0,14.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-80.12208811,35.402745,POINT (-80.12208811000001 35.402745),1,DUKE ENERGY CAROLINAS
312,PP_54897_TT3,hydro,15692,n_15692,10000.0,14.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-80.12208811,35.402745,POINT (-80.12208811000001 35.402745),1,DUKE ENERGY CAROLINAS
313,PP_54898_1,hydro,7798,n_7798,10000.0,22.5,,0.0,0.0,0.0,0.0,0,0.0,0,0,-83.1244527,35.23370215,POINT (-83.12445270000001 35.23370215),1,DUKE ENERGY CAROLINAS
314,PP_54898_2,hydro,7798,n_7798,10000.0,22.5,,0.0,0.0,0.0,0.0,0,0.0,0,0,-83.1244527,35.23370215,POINT (-83.12445270000001 35.23370215),1,DUKE ENERGY CAROLINAS
315,PP_54899_1A,hydro,7798,n_7798,10000.0,27.5,,0.0,0.0,0.0,0.0,0,0.0,0,0,-83.1244527,35.23370215,POINT (-83.12445270000001 35.23370215),1,DUKE ENERGY CAROLINAS
316,PP_54899_2A,hydro,7798,n_7798,10000.0,27.5,,0.0,0.0,0.0,0.0,0,0.0,0,0,-83.1244527,35.23370215,POINT (-83.12445270000001 35.23370215),1,DUKE ENERGY CAROLINAS
317,PP_54899_3A,hydro,7798,n_7798,10000.0,27.5,,0.0,0.0,0.0,0.0,0,0.0,0,0,-83.1244527,35.23370215,POINT (-83.12445270000001 35.23370215),1,DUKE ENERGY CAROLINAS
318,PP_54899_4A,hydro,7798,n_7798,10000.0,27.5,,0.0,0.0,0.0,0.0,0,0.0,0,0,-83.1244527,35.23370215,POINT (-83.12445270000001 35.23370215),1,DUKE ENERGY CAROLINAS
319,PP_54899_5,hydro,7798,n_7798,10000.0,30.0,,0.0,0.0,0.0,0.0,0,0.0,0,0,-83.1244527,35.23370215,POINT (-83.12445270000001 35.23370215),1,DUKE ENERGY CAROLINAS
320,PP_58257_UP1,hydro,4478,n_4478,10000.0,1.1,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.74959523,34.89580782,POINT (-81.74959523 34.89580782),1,DUKE ENERGY CAROLINAS
321,PP_58390_EMOD,hydro,29973,n_29973,10000.0,2.2,,0.0,0.0,0.0,0.0,0,0.0,0,0,-79.04736413,35.59422791,POINT (-79.04736413000001 35.59422791),1,DUKE ENERGY CAROLINAS
322,PP_58390_WMOD,hydro,29973,n_29973,10000.0,2.2,,0.0,0.0,0.0,0.0,0,0.0,0,0,-79.04736413,35.59422791,POINT (-79.04736413000001 35.59422791),1,DUKE ENERGY CAROLINAS
323,PP_6126_1,hydro,29011,n_29011,10000.0,73.4,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.31451534,34.29740176,POINT (-81.31451534 34.29740176),1,DUKE ENERGY CAROLINAS
324,PP_6126_2,hydro,29011,n_29011,10000.0,73.4,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.31451534,34.29740176,POINT (-81.31451534 34.29740176),1,DUKE ENERGY CAROLINAS
325,PP_6126_3,hydro,29011,n_29011,10000.0,73.4,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.31451534,34.29740176,POINT (-81.31451534 34.29740176),1,DUKE ENERGY CAROLINAS
326,PP_6126_4,hydro,29011,n_29011,10000.0,73.4,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.31451534,34.29740176,POINT (-81.31451534 34.29740176),1,DUKE ENERGY CAROLINAS
327,PP_6126_5,hydro,29011,n_29011,10000.0,73.4,,0.0,0.0,0.0,0.0,0,0.0,0,0,-81.31451534,34.29740176,POINT (-81.31451534 34.29740176),1,DUKE ENERGY CAROLINAS
